<project name="SCCL_C_Extended" version="5.1.0" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="z005b93y,1793711154" />
    <param name="time_duration" value="2.5" />
    <param name="time_step" value="10" />
    <param name="sample_step" value="10" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value="1e-07" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="SCCL_C_Extended.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="fortran_version" value="$(DefaultCompilerKey)" />
    <param name="c_version" value="$(DefaultCKey)" />
    <param name="matlab_version" value="$(DefaultMatlabKey)" />
    <param name="comfab_loc" value="$(HomeDir)\ComFab\$(EmtPlatform)\ComFab.dll" />
    <param name="output_file_writer" value="$(HomeDir)\CurveFile\$(EmtPlatform)\CurveFile.dll" />
    <param name="emtdc_additional_options" value="" />
    <param name="compileF_additional_options" value="" />
    <param name="compileC_additional_options" value="" />
    <param name="link_additional_options" value="" />
    <param name="compileF_additional_includes" value="" />
    <param name="compileF_precomp_options" value="" />
    <param name="compileF_opt_level" value="2" />
    <param name="build_path" value="$(ProjectDir)\$(Namespace).$(Compiler)\" />
    <param name="threads" value="1" />
    <param name="private_env" value="0" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Debug" value="0" />
    <param name="description" value="TPSC recovery extension to 2.5 seconds for educational animation" />
    <param name="compileC_additional_includes" value="" />
    <param name="compileC_precomp_options" value="" />
    <param name="compile_enforce_build_order" value="1" />
    <param name="prebuild_action" value="" />
    <param name="postbuild_action" value="" />
    <param name="prerun_action" value="" />
    <param name="postrun_action" value="" />
    <param name="prebuild_wait" value="true" />
    <param name="postbuild_wait" value="true" />
    <param name="prerun_wait" value="true" />
    <param name="postrun_wait" value="true" />
    <param name="gf_warn_lvl" value="1" />
    <param name="if_warn_lvl" value="1" />
    <param name="gc_warn_lvl" value="0" />
    <param name="vs_warn_lvl" value="3" />
    <param name="gf_warn_trunccode" value="false" />
    <param name="gf_warn_inter" value="false" />
    <param name="gf_warn_pedandic" value="false" />
    <param name="gf_warn_alias" value="false" />
    <param name="gf_warn_missingamp" value="false" />
    <param name="gf_warn_temparray" value="false" />
    <param name="gf_warn_bindtype" value="false" />
    <param name="gf_warn_truncchar" value="false" />
    <param name="gf_warn_conversion" value="false" />
    <param name="gf_warn_intdiv" value="false" />
    <param name="gf_warn_intrinsics" value="false" />
    <param name="gf_warn_realq" value="false" />
    <param name="gf_warn_suspicious" value="false" />
    <param name="gf_warn_undefloop" value="false" />
    <param name="gf_warn_underflow" value="false" />
    <param name="gf_warn_shadow" value="false" />
    <param name="gf_warn_usenoonly" value="false" />
    <param name="gf_warn_unusedummy" value="false" />
    <param name="gf_warn_unuseparam" value="false" />
    <param name="gf_warn_aligncommon" value="false" />
    <param name="gf_warn_funcelim" value="false" />
    <param name="gf_warn_realloclhs" value="false" />
    <param name="gf_warn_compreal" value="false" />
    <param name="gf_warn_lifetime" value="false" />
    <param name="gf_warn_zerotrip" value="false" />
    <param name="gf_warn_dosubscript" value="false" />
    <param name="if_warn_align" value="false" />
    <param name="if_warn_decl" value="false" />
    <param name="if_warn_extrn" value="false" />
    <param name="if_warn_gen" value="false" />
    <param name="if_warn_ignorebounds" value="false" />
    <param name="if_warn_ignoreloc" value="false" />
    <param name="if_warn_shape" value="false" />
    <param name="if_warn_uncalled" value="false" />
    <param name="if_warn_unused" value="false" />
    <param name="if_warn_usage" value="false" />
    <param name="if_warn_inter" value="false" />
    <param name="if_warn_trunccode" value="false" />
    <param name="gc_warn_abi" value="false" />
    <param name="gc_warn_charsub" value="false" />
    <param name="gc_warn_doublepromo" value="false" />
    <param name="gc_warn_format" value="false" />
    <param name="gc_warn_formatnotlit" value="false" />
    <param name="gc_warn_formatsec" value="false" />
    <param name="gc_warn_nonnull" value="false" />
    <param name="gc_warn_initself" value="false" />
    <param name="gc_warn_implicit" value="false" />
    <param name="gc_warn_ignorequal" value="false" />
    <param name="gc_warn_main" value="false" />
    <param name="gc_warn_missbrace" value="false" />
    <param name="gc_warn_missincldir" value="false" />
    <param name="gc_warn_brackets" value="false" />
    <param name="gc_warn_seqpoint" value="false" />
    <param name="gc_warn_rettype" value="false" />
    <param name="gc_warn_switch" value="false" />
    <param name="gc_warn_switchdef" value="false" />
    <param name="gc_warn_unused" value="false" />
    <param name="gc_warn_uninit" value="false" />
    <param name="gc_warn_arrbnds" value="false" />
    <param name="gc_warn_boolop" value="false" />
    <param name="gc_warn_syshead" value="false" />
    <param name="gc_warn_tramp" value="false" />
    <param name="gc_warn_floatcomp" value="false" />
    <param name="gc_warn_latedecl" value="false" />
    <param name="gc_warn_shadow" value="false" />
    <param name="gc_warn_ptrarith" value="false" />
    <param name="gc_warn_typelimits" value="false" />
    <param name="gc_warn_comment" value="false" />
    <param name="gc_warn_trigraph" value="false" />
    <param name="gc_warn_undef" value="false" />
    <param name="gc_warn_unusedmacro" value="false" />
    <param name="gc_warn_badfunccast" value="false" />
    <param name="gc_warn_castqual" value="false" />
    <param name="gc_warn_castalign" value="false" />
    <param name="gc_warn_writestr" value="false" />
    <param name="gc_warn_clobber" value="false" />
    <param name="gc_warn_conver" value="false" />
    <param name="gc_warn_nobody" value="false" />
    <param name="gc_warn_enumcomp" value="false" />
    <param name="gc_warn_jumpmiss" value="false" />
    <param name="gc_warn_signcomp" value="false" />
    <param name="gc_warn_signconv" value="false" />
    <param name="gc_warn_address" value="false" />
    <param name="gc_warn_logop" value="false" />
    <param name="gc_warn_retaggr" value="false" />
    <param name="gc_warn_strictproto" value="false" />
    <param name="gc_warn_olddecl" value="false" />
    <param name="gc_warn_olddefn" value="false" />
    <param name="gc_warn_missparamtype" value="false" />
    <param name="gc_warn_missdecl" value="false" />
    <param name="gc_warn_missfieldinit" value="false" />
    <param name="gc_warn_overinit" value="false" />
    <param name="gc_warn_packed" value="false" />
    <param name="gc_warn_padded" value="false" />
    <param name="gc_warn_redundecl" value="false" />
    <param name="gc_warn_nextextern" value="false" />
    <param name="gc_warn_inline" value="false" />
    <param name="gc_warn_badpch" value="false" />
    <param name="gc_warn_longlong" value="false" />
    <param name="gc_warn_varmacro" value="false" />
    <param name="gc_warn_vla" value="false" />
    <param name="gc_warn_disopt" value="false" />
    <param name="gc_warn_ptrsign" value="false" />
    <param name="gc_warn_overlenstr" value="false" />
    <param name="gc_warn_unsuffloat" value="false" />
    <param name="gc_warn_pedandic" value="false" />
    <param name="gc_warn_dupldeclspec" value="false" />
    <param name="gc_warn_formatoverflow" value="false" />
    <param name="gc_warn_formatsign" value="false" />
    <param name="gc_warn_formattrunc" value="false" />
    <param name="gc_warn_nonnullcomp" value="false" />
    <param name="gc_warn_nullderef" value="false" />
    <param name="gc_warn_ignoreattr" value="false" />
    <param name="gc_warn_badident" value="false" />
    <param name="gc_warn_missattr" value="false" />
    <param name="gc_warn_multimacro" value="false" />
    <param name="gc_warn_selfmove" value="false" />
    <param name="gc_warn_alloc0" value="false" />
    <param name="gc_warn_boolcomp" value="false" />
    <param name="gc_warn_dupbr" value="false" />
    <param name="gc_warn_dupcon" value="false" />
    <param name="gc_warn_tautcomp" value="false" />
    <param name="gc_warn_freestack" value="false" />
    <param name="gc_warn_expanddef" value="false" />
    <param name="gc_warn_castfunc" value="false" />
    <param name="gc_warn_dangleelse" value="false" />
    <param name="gc_warn_datetime" value="false" />
    <param name="gc_warn_floatconv" value="false" />
    <param name="gc_warn_sizeptrdiv" value="false" />
    <param name="gc_warn_sizeptracc" value="false" />
    <param name="gc_warn_memseteltsize" value="false" />
    <param name="gc_warn_memsettranargs" value="false" />
    <param name="gc_warn_logbracket" value="false" />
    <param name="gc_warn_packedalign" value="false" />
    <param name="gc_warn_restrict" value="false" />
    <param name="gc_warn_intbool" value="false" />
    <param name="gf_ch_lvl" value="0" />
    <param name="if_ch_lvl" value="0" />
    <param name="gf_ch_arr" value="false" />
    <param name="gf_ch_bit" value="false" />
    <param name="gc_ch_bnd" value="false" />
    <param name="gc_ch_do" value="false" />
    <param name="gc_ch_mem" value="false" />
    <param name="gc_ch_ptr" value="false" />
    <param name="gc_ch_rec" value="false" />
    <param name="if_ch_args" value="false" />
    <param name="if_ch_assume" value="false" />
    <param name="if_ch_bnds" value="false" />
    <param name="if_ch_frmt" value="false" />
    <param name="if_ch_opt" value="false" />
    <param name="if_ch_ptrs" value="false" />
    <param name="if_ch_shapes" value="false" />
    <param name="if_ch_stach" value="false" />
    <param name="if_ch_teams" value="false" />
    <param name="if_ch_udio" value="false" />
    <param name="if_ch_uninit" value="false" />
    <param name="revisor" value="z005b93y, 1793725272" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1512034014" link="633957050">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1867061920" link="1466453678">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1607996832" link="875180855">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2117949089" link="20803587">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2144609565" link="1134447816">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1934924245" link="434389745">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="813590254" link="1772200937">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1457540582" link="1395940846">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="843000329" link="721973183">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1391389907" link="2138900834">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1640397282" link="1426865863">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1457845770" link="120510614">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="991184956" link="1223161897">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1077248397" link="67395392">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1749037119" link="1410389793">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1149472167" link="1000207491">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="282076951" link="53744329">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="886969149" link="1742072434">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="159616018" link="144582663">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1891807305" link="244474421">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="995831705" link="191720918">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="957877966" link="418359752">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="972237809" link="283807986">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1789145915" link="373225528">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1503983649" link="306178825">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="699800300" link="870589647">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="275104829" link="1920859864">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="943308490" link="1353072942">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="651135162" link="560393268">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="518006605" link="883823582">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1623168503" link="16338484">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1936549045" link="969217688">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1452799171" link="428478421">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1779661558" link="2061844295">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="276385040" link="1358762301">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1890819425" link="1391056515">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="7689641" link="783127654">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2110810836" link="1161620435">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="114935040" link="1628884818">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1918403272" link="2062931851">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="xmin" value="0.48" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="575989579" link="1314957650">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="411441232" link="542700406">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="135560409" link="1280178202">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="682104237" link="1398439183">
      <path>
        <ref link="7389331" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="UserCmpDefn" name="SCCL_Protection" build="" crc="111447358" view="false" instances="0" date="0" id="0">
      <paramlist>
        <param name="Description" value="Measured-current protective bypass and interlocked recovery; no electrical injection" />
      </paramlist>
      <graphics>
        <Port classid="Port" x="-144" y="0">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I1A" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="36">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I1B" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="72">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I1C" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="108">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I2A" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="144">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I2B" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="180">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="I2C" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="216">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IFA" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="252">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IFB" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="288">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IFC" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="324">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="VCA" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="360">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="VCB" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="396">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="VCC" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="432">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IVA" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="468">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IVB" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="504">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="IVC" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="540">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="EA" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="576">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="EB" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="612">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="EC" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="648">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="BA" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="684">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="BB" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="720">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="BC" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="756">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="PickupI" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="792">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="PickupV" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="828">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="EnergyLimit" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="864">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="GateDelay" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="900">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="RecoverI" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="936">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Hold" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="972">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="FaultTime" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="1008">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="RemoveTime" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="1044">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="OpenTime" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="1080">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="CloseTime" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="-144" y="1116">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Enabled" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="0">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="FaultOpen" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="36">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="FeederOpen" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="72">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Gate" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="108">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Detect" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="144">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Pickup" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="180">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Recovery" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="216">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Reclose" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="252">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="EnergyTrip" />
            <param name="datatype" value="2" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="288">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="RMS1" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="324">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="RMS2" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="360">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="RMSF" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="396">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Imax" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="432">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Vmax" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" x="144" y="468">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="ValveOn" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" x="-7" y="-2" w="14" h="66">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="fill_style" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" x="0" y="-3">
          <paramlist>
            <param name="text" value="SCCL PROTECTION" />
            <param name="cond" value="true" />
            <param name="color" value="Black" />
            <param name="angle" value="0" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 10world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" x="-22" y="-9" w="44" h="1129">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="fill_style" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="0">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="0">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="0">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="12">
          <paramlist>
            <param name="text" value="I1A" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="36">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="36">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="36">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="48">
          <paramlist>
            <param name="text" value="I1B" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="72">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="72">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="72">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I1C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="84">
          <paramlist>
            <param name="text" value="I1C" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="108">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="108">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="108">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2A" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="120">
          <paramlist>
            <param name="text" value="I2A" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="144">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="144">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="144">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2B" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="156">
          <paramlist>
            <param name="text" value="I2B" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="180">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="180">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="180">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="I2C" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="192">
          <paramlist>
            <param name="text" value="I2C" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="216">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="216">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="216">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="228">
          <paramlist>
            <param name="text" value="IFA" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="252">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="252">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="252">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="264">
          <paramlist>
            <param name="text" value="IFB" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="288">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="288">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="288">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IFC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="300">
          <paramlist>
            <param name="text" value="IFC" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="324">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="324">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="324">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="336">
          <paramlist>
            <param name="text" value="VCA" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="360">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="360">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="360">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="372">
          <paramlist>
            <param name="text" value="VCB" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="396">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="396">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="396">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="VCC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="408">
          <paramlist>
            <param name="text" value="VCC" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="432">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="432">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="432">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="444">
          <paramlist>
            <param name="text" value="IVA" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="468">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="468">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="468">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="480">
          <paramlist>
            <param name="text" value="IVB" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="504">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="504">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="504">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="IVC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="516">
          <paramlist>
            <param name="text" value="IVC" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="540">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="540">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="540">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="552">
          <paramlist>
            <param name="text" value="EA" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="576">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="576">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="576">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="588">
          <paramlist>
            <param name="text" value="EB" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="612">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="612">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="612">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="624">
          <paramlist>
            <param name="text" value="EC" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="648">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="648">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="648">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BA" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="660">
          <paramlist>
            <param name="text" value="BA" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="684">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="684">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="684">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BB" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="696">
          <paramlist>
            <param name="text" value="BB" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="720">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="720">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="720">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="BC" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="732">
          <paramlist>
            <param name="text" value="BC" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="756">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="756">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="756">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="768">
          <paramlist>
            <param name="text" value="PickupI" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="792">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupV" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="792">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupV" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="792">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="PickupV" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="804">
          <paramlist>
            <param name="text" value="PickupV" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="828">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EnergyLimit" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="828">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EnergyLimit" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="828">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EnergyLimit" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="840">
          <paramlist>
            <param name="text" value="EnergyLimit" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="864">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="GateDelay" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="864">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="GateDelay" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="864">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="GateDelay" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="876">
          <paramlist>
            <param name="text" value="GateDelay" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="900">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RecoverI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="900">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RecoverI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="900">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RecoverI" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="912">
          <paramlist>
            <param name="text" value="RecoverI" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="936">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Hold" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="936">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Hold" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="936">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Hold" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="948">
          <paramlist>
            <param name="text" value="Hold" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="972">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="FaultTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="972">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="FaultTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="972">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="FaultTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="984">
          <paramlist>
            <param name="text" value="FaultTime" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="1008">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RemoveTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1008">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RemoveTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1008">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RemoveTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="1020">
          <paramlist>
            <param name="text" value="RemoveTime" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="1044">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="OpenTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1044">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="OpenTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1044">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="OpenTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="1056">
          <paramlist>
            <param name="text" value="OpenTime" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="1080">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="CloseTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1080">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="CloseTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1080">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="CloseTime" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="1092">
          <paramlist>
            <param name="text" value="CloseTime" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="-144" y="1116">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Enabled" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1116">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Enabled" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-22" y="1116">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Enabled" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-25" y="1128">
          <paramlist>
            <param name="text" value="Enabled" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="0">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="FaultOpen" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="-3">
          <paramlist>
            <param name="text" value="FaultOpen" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="36">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="FeederOpen" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="33">
          <paramlist>
            <param name="text" value="FeederOpen" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="72">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Gate" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="69">
          <paramlist>
            <param name="text" value="Gate" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="108">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Detect" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="105">
          <paramlist>
            <param name="text" value="Detect" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="144">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Pickup" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="141">
          <paramlist>
            <param name="text" value="Pickup" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="180">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Recovery" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="177">
          <paramlist>
            <param name="text" value="Recovery" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="216">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Reclose" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="213">
          <paramlist>
            <param name="text" value="Reclose" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="252">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="EnergyTrip" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="249">
          <paramlist>
            <param name="text" value="EnergyTrip" />
            <param name="cond" value="true" />
            <param name="color" value="Blue" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="288">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RMS1" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="285">
          <paramlist>
            <param name="text" value="RMS1" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="324">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RMS2" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="321">
          <paramlist>
            <param name="text" value="RMS2" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="360">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="RMSF" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="357">
          <paramlist>
            <param name="text" value="RMSF" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="396">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Imax" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="393">
          <paramlist>
            <param name="text" value="Imax" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="432">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="Vmax" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="429">
          <paramlist>
            <param name="text" value="Vmax" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" x="144" y="468">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="ValveOn" />
            <param name="lock" value="false" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-122" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="25" y="465">
          <paramlist>
            <param name="text" value="ValveOn" />
            <param name="cond" value="true" />
            <param name="color" value="Green" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
      </graphics>
      <form w="320" h="400" splitter="60" category-width="180" help-width="490">
        <category name="Configuration">
          <cond><![CDATA[true]]></cond>
          <parameter type="Text" name="Name" desc="Name of the component" group="" allowemptystr="true">
            <value><![CDATA[]]></value>
          </parameter>
        </category>
      </form>
      <script>
        <segment classid="CoreSegment" id="1290790036" name="Dsout"><![CDATA[#STORAGE REAL:24012 INTEGER:3
#LOCAL INTEGER K
#LOCAL INTEGER J
#LOCAL INTEGER Q
#LOCAL INTEGER N
#LOCAL INTEGER IDX
#LOCAL REAL X 3
      K=NSTORF
      Q=NSTORI
      NSTORF=NSTORF+24012
      NSTORI=NSTORI+3
      IF (TIMEZERO) THEN
        STORF(K:K+24011)=0.0
        STORI(Q:Q+2)=0
        STORF(K+3)=-1.0
      ENDIF
      N=NINT(1.0/(60.0*DELT))
      IF (N.GT.8000) STOP 'RMS buffer limit exceeded'
      IDX=STORI(Q+2)
      X(1)=($I1A**2+$I1B**2+$I1C**2)/3.0
      X(2)=($I2A**2+$I2B**2+$I2C**2)/3.0
      X(3)=($IFA**2+$IFB**2+$IFC**2)/3.0
      DO J=1,3
        STORF(K+6+J)=STORF(K+6+J)+X(J)
     +    -STORF(K+12+3*IDX+J-1)
        STORF(K+12+3*IDX+J-1)=X(J)
      ENDDO
      STORI(Q+2)=MOD(IDX+1,N)
      $RMS1=SQRT(MAX(0.0,STORF(K+7)/REAL(N)))
      $RMS2=SQRT(MAX(0.0,STORF(K+8)/REAL(N)))
      $RMSF=SQRT(MAX(0.0,STORF(K+9)/REAL(N)))
      $Imax=MAX(ABS($I1A),ABS($I1B),ABS($I1C))
      $Vmax=MAX(ABS($VCA),ABS($VCB),ABS($VCC))
      $ValveOn=0.0
      IF (MAX(ABS($IVA),ABS($IVB),ABS($IVC)).GT.0.001)
     +  $ValveOn=1.0
      $EnergyTrip=0
      IF (MAX($EA,$EB,$EC).GT.$EnergyLimit) STORI(Q+1)=1
      $EnergyTrip=STORI(Q+1)
      $FaultOpen=1
      IF (TIME.GE.$FaultTime.AND.TIME.LT.$RemoveTime)
     +  $FaultOpen=0
      $Pickup=0
      IF (TIME.GT.0.15.AND.$Enabled.GT.0.5) THEN
        IF ($Imax.GT.$PickupI.OR.$Vmax.GT.$PickupV)
     +    $Pickup=1
      ENDIF
      IF ($Pickup.EQ.1.AND.STORI(Q).EQ.0) THEN
        STORI(Q)=1
        STORF(K+3)=TIME
      ENDIF
      IF ($BA.GT.1.5.AND.$BB.GT.1.5.AND.$BC.GT.1.5
     + .AND.$Imax.LT.$RecoverI.AND.$Vmax.LT.$PickupV
     + .AND.$EnergyTrip.EQ.0) THEN
        STORF(K+4)=STORF(K+4)+DELT
      ELSE
        STORF(K+4)=0.0
      ENDIF
      IF (STORF(K+4).GE.$Hold) STORI(Q)=0
      $Detect=STORI(Q)
      $Gate=0
      IF (STORI(Q).EQ.1.AND.TIME.GE.STORF(K+3)+$GateDelay)
     + $Gate=1
      $Recovery=0
      IF ($Gate.EQ.0.AND.$ValveOn.LT.0.5.AND.
     + $Vmax.LT.$PickupV.AND.TIME.GT.$OpenTime) THEN
        STORF(K+5)=STORF(K+5)+DELT
      ELSE
        STORF(K+5)=0.0
      ENDIF
      IF (STORF(K+5).GT.$Hold) $Recovery=1
      IF ($Enabled.LT.0.5) $Recovery=1
      $FeederOpen=0
      IF (TIME.GE.$OpenTime) $FeederOpen=1
      $Reclose=0
      IF (TIME.GE.$CloseTime.AND.$Recovery.EQ.1.AND.
     + $EnergyTrip.EQ.0.AND.$FaultOpen.EQ.1) THEN
        $FeederOpen=0
        $Reclose=1
      ENDIF
      IF ($EnergyTrip.EQ.1) $FeederOpen=1
]]></segment>
      </script>
    </Definition>
    <Definition classid="StationDefn" name="DS" id="1226158090" group="" url="" version="" build="" crc="98597076" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="disabled_behaviour" value="0" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="if_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="vs_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="if_warn_align" value="false" />
          <param name="if_warn_decl" value="false" />
          <param name="if_warn_extrn" value="false" />
          <param name="if_warn_gen" value="false" />
          <param name="if_warn_ignorebounds" value="false" />
          <param name="if_warn_ignoreloc" value="false" />
          <param name="if_warn_shape" value="false" />
          <param name="if_warn_uncalled" value="false" />
          <param name="if_warn_unused" value="false" />
          <param name="if_warn_usage" value="false" />
          <param name="if_warn_inter" value="false" />
          <param name="if_warn_trunccode" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="if_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="if_ch_args" value="false" />
          <param name="if_ch_assume" value="false" />
          <param name="if_ch_bnds" value="false" />
          <param name="if_ch_frmt" value="false" />
          <param name="if_ch_opt" value="false" />
          <param name="if_ch_ptrs" value="false" />
          <param name="if_ch_shapes" value="false" />
          <param name="if_ch_stach" value="false" />
          <param name="if_ch_teams" value="false" />
          <param name="if_ch_udio" value="false" />
          <param name="if_ch_uninit" value="false" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1935589730" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="7389331" name="SCCL_C_Extended:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SCCL_C_Extended:Main" link="-1" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1162745373" group="" url="" version="" build="" crc="16501799" view="false" date="1793714157">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1258550316" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
            <param name="x" value="0" />
            <param name="y" value="0" />
            <param name="w" value="18" />
            <param name="h" value="18" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="349733827" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="x" value="0" />
            <param name="y" value="0" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="if_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="vs_warn_lvl" value="-99" />
          <param name="if_warn_align" value="false" />
          <param name="if_warn_decl" value="false" />
          <param name="if_warn_extrn" value="false" />
          <param name="if_warn_gen" value="false" />
          <param name="if_warn_ignorebounds" value="false" />
          <param name="if_warn_ignoreloc" value="false" />
          <param name="if_warn_shape" value="false" />
          <param name="if_warn_uncalled" value="false" />
          <param name="if_warn_unused" value="false" />
          <param name="if_warn_usage" value="false" />
          <param name="if_warn_inter" value="false" />
          <param name="if_warn_trunccode" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="if_ch_lvl" value="-99" />
          <param name="if_ch_args" value="false" />
          <param name="if_ch_assume" value="false" />
          <param name="if_ch_bnds" value="false" />
          <param name="if_ch_frmt" value="false" />
          <param name="if_ch_opt" value="false" />
          <param name="if_ch_ptrs" value="false" />
          <param name="if_ch_shapes" value="false" />
          <param name="if_ch_stach" value="false" />
          <param name="if_ch_teams" value="false" />
          <param name="if_ch_udio" value="false" />
          <param name="if_ch_uninit" value="false" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="1361886278" name="master:annotation" x="2340" y="72" w="482" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="THREE-PHASE SHORT-CIRCUIT CURRENT LIMITER" />
            <param name="AL2" value="138 kV | 60 Hz | TPSC capacitor bypass + series reactor | RECOVERY AND RECLOSURE" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1618264898" name="master:annotation" x="2304" y="180" w="530" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Source impedances are identical in every case. Electrical currents are measured, never imposed." />
            <param name="AL2" value="Three identical phase circuits below. Positive source currents point toward Bus 2." />
          </paramlist>
        </User>
        <User classid="UserCmp" id="44047762" name="master:source3" x="180" y="1980" w="85" h="115" z="1" orient="0" defn="master:source3" link="-1" disable="false">
          <paramlist name="" link="-1" crc="2510291">
            <param name="Name" value="Source_1" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="0" />
            <param name="Term" value="0" />
            <param name="R1s" value="0.1325 [ohm]" />
            <param name="R1p" value="1.0" />
            <param name="L1p" value="0.1" />
            <param name="Z1" value="1.0" />
            <param name="Phi1" value="80.0" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0" />
            <param name="L0p" value="0.1" />
            <param name="R0s" value="1.0" />
            <param name="L0s" value="0.0001" />
            <param name="Z0" value="1.0" />
            <param name="Phi0" value="80.0" />
            <param name="MVA" value="100.0" />
            <param name="Vm" value="138 [kV]" />
            <param name="F" value="60 [Hz]" />
            <param name="TcTyp" value="1" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Es" value="138 [kV]" />
            <param name="F0" value="60 [Hz]" />
            <param name="Ph" value="0 [deg]" />
            <param name="Pinit" value="0.0" />
            <param name="Qinit" value="0.0" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0" />
            <param name="Vbase" value="230.0" />
            <param name="Tvm" value="0.02" />
            <param name="Tvc" value="0.05" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0" />
            <param name="Tpm" value="0.02" />
            <param name="Tpc" value="0.05" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Iabc" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="438715725" name="" x="144" y="1980" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" id="1646169910" name="master:ground" x="144" y="2124" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="537672850" name="master:source3" x="4410" y="1980" w="85" h="115" z="1" orient="4" defn="master:source3" link="-1" disable="false">
          <paramlist name="" link="-1" crc="2510291">
            <param name="Name" value="Source_2" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="0" />
            <param name="Term" value="0" />
            <param name="R1s" value="0.1325 [ohm]" />
            <param name="R1p" value="1.0" />
            <param name="L1p" value="0.1" />
            <param name="Z1" value="1.0" />
            <param name="Phi1" value="80.0" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0" />
            <param name="L0p" value="0.1" />
            <param name="R0s" value="1.0" />
            <param name="L0s" value="0.0001" />
            <param name="Z0" value="1.0" />
            <param name="Phi0" value="80.0" />
            <param name="MVA" value="100.0" />
            <param name="Vm" value="138 [kV]" />
            <param name="F" value="60 [Hz]" />
            <param name="TcTyp" value="1" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Es" value="138 [kV]" />
            <param name="F0" value="60 [Hz]" />
            <param name="Ph" value="0 [deg]" />
            <param name="Pinit" value="0.0" />
            <param name="Qinit" value="0.0" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0" />
            <param name="Vbase" value="230.0" />
            <param name="Tvm" value="0.02" />
            <param name="Tvc" value="0.05" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0" />
            <param name="Tpm" value="0.02" />
            <param name="Tpc" value="0.05" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Iabc" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="438576829" name="" x="4446" y="1980" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" id="404891954" name="master:ground" x="4446" y="2124" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="188471771" name="master:annotation" x="2070" y="306" w="356" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="PHASE A" />
            <param name="AL2" value="Capacitor-only bypass; reactor always remains in the power path" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1604467475" name="" x="216" y="1944" w="442" h="1234" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-1224" />
          <vertex x="432" y="-1224" />
        </Wire>
        <Wire classid="WireOrthogonal" id="751310206" name="" x="4374" y="1944" w="316" h="1234" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-1224" />
          <vertex x="-306" y="-1224" />
        </Wire>
        <User classid="UserCmp" id="580648283" name="master:voltmetergnd" x="576" y="720" w="36" h="36" z="30" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS1A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="754389126" name="master:voltmetergnd" x="4140" y="720" w="36" h="36" z="110" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS2A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="913813739" name="master:inductor" x="792" y="720" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source1_L_A" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="625382051" name="" x="648" y="720" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="624649430" name="master:inductor" x="3924" y="720" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source2_L_A" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="959739168" name="" x="4068" y="720" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" id="1028078679" name="master:voltmetergnd" x="1080" y="720" w="36" h="36" z="60" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB1A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="60579208" name="master:voltmetergnd" x="3492" y="720" w="36" h="36" z="80" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB2A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1547227485" name="master:annotation" x="1062" y="666" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2106022997" name="master:annotation" x="3492" y="666" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1296752684" name="master:resistor" x="1260" y="720" w="62" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Reactor_R_A" />
            <param name="R" value="0.1 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="352673801" name="" x="1080" y="720" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="1206202993" name="master:inductor" x="1476" y="720" w="62" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Reactor_L_A" />
            <param name="L" value="15.9 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="179603752" name="" x="1296" y="720" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1103011719" name="" x="1512" y="720" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="1418525338" name="master:voltmeter" x="1368" y="594" w="28" h="44" z="10" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VLA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1716363042" name="" x="1188" y="720" w="190" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="180" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="719448437" name="" x="1620" y="720" w="262" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-252" y="-90" />
        </Wire>
        <User classid="UserCmp" id="1303312048" name="master:ammeter" x="1836" y="720" w="44" h="28" z="70" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ICA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="622555782" name="" x="1728" y="720" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="475950936" name="master:resistor" x="2016" y="720" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Capacitor_ESR_A" />
            <param name="R" value="0.002 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="15881936" name="" x="1872" y="720" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="398681992" name="master:capacitor" x="2340" y="720" w="64" h="34" z="1" orient="0" defn="master:capacitor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="108275881">
            <param name="Name" value="Capacitor_C_A" />
            <param name="C" value="442.5 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1188846964" name="" x="2052" y="720" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="728681909" name="" x="2376" y="720" w="586" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
        </Wire>
        <User classid="UserCmp" id="1936871865" name="master:voltmeter" x="2358" y="576" w="28" h="44" z="40" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VCA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1014983148" name="master:ammeter" x="1836" y="900" w="44" h="28" z="90" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IVA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="74923556" name="" x="1728" y="720" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
          <vertex x="108" y="180" />
        </Wire>
        <User classid="UserCmp" id="933229661" name="master:resistor" x="2016" y="900" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Bypass_R_A" />
            <param name="R" value="0.05 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2053673507" name="" x="1872" y="900" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="532453514" name="master:inductor" x="2196" y="900" w="66" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Bypass_L_A" />
            <param name="L" value="0.0001 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1213916124" name="" x="2052" y="900" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="367488612" name="" x="2232" y="900" w="154" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2139754885" name="" x="2376" y="900" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="1352865126" name="master:peswitch" x="2592" y="828" w="44" h="63" z="860" orient="1" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_AP" />
            <param name="L" value="AP" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITAP" />
            <param name="It" value="ITTAP" />
            <param name="V" value="VTAP" />
            <param name="Ton" value="TONAP" />
            <param name="Toff" value="TOFFAP" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1217035372" name="" x="2376" y="828" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1771594115" name="" x="2628" y="828" w="226" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2034973986" name="" x="2628" y="864" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="65138043" name="master:datalabel" x="2682" y="864" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1065633243" name="master:peswitch" x="2592" y="972" w="44" h="63" z="850" orient="7" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_AN" />
            <param name="L" value="AN" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITAN" />
            <param name="It" value="ITTAN" />
            <param name="V" value="VTAN" />
            <param name="Ton" value="TONAN" />
            <param name="Toff" value="TOFFAN" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1878516159" name="" x="2376" y="972" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1550509945" name="" x="2592" y="972" w="262" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1272123849" name="" x="2556" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="585299071" name="master:datalabel" x="2610" y="1008" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="362862484" name="" x="2844" y="900" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-180" />
        </Wire>
        <User classid="UserCmp" id="1954241908" name="master:arrester" x="2376" y="1134" w="44" h="26" z="120" orient="1" defn="master:arrester" link="-1" disable="false">
          <paramlist name="" link="-1" crc="40587341">
            <param name="Name" value="MOV_A" />
            <param name="VSCAL" value="15 [kV]" />
            <param name="ISCAL" value="1.0" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="Npnts" value="20" />
            <param name="Curr" value="IMA" />
            <param name="Energy" value="EMA" />
            <param name="X1" value="0.001" />
            <param name="X2" value="0.01" />
            <param name="X3" value="0.1" />
            <param name="X4" value="0.2" />
            <param name="X5" value="0.38" />
            <param name="X6" value="0.65" />
            <param name="X7" value="1.11" />
            <param name="X8" value="1.5" />
            <param name="X9" value="2.0" />
            <param name="X10" value="2.8" />
            <param name="X11" value="200.0" />
            <param name="Y1" value="1.1" />
            <param name="Y2" value="1.6" />
            <param name="Y3" value="1.7" />
            <param name="Y4" value="1.739" />
            <param name="Y5" value="1.777" />
            <param name="Y6" value="1.815" />
            <param name="Y7" value="1.853" />
            <param name="Y8" value="1.881" />
            <param name="Y9" value="1.91" />
            <param name="Y10" value="1.948" />
            <param name="Y11" value="3.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="174069043" name="" x="1728" y="720" w="658" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="414" />
          <vertex x="648" y="414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="475922593" name="" x="2412" y="1134" w="550" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
          <vertex x="540" y="-414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="3847696" name="" x="2952" y="720" w="550" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <User classid="UserCmp" id="437904882" name="master:voltmeter" x="3132" y="450" w="52" h="44" z="20" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VDROPA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="309501449" name="" x="1080" y="720" w="2062" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-270" />
          <vertex x="2052" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="347562847" name="" x="3492" y="720" w="370" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
          <vertex x="-360" y="-234" />
        </Wire>
        <User classid="UserCmp" id="2071436335" name="master:breaker1" x="3492" y="954" w="46" h="111" z="840" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FeederOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="IBRA" />
            <param name="SBR" value="BRA" />
            <param name="VBR" value="VBRA" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907591722" name="" x="3492" y="720" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="225206580" name="" x="3492" y="990" w="406" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
          <vertex x="396" y="198" />
        </Wire>
        <User classid="UserCmp" id="1433717629" name="master:breaker1" x="3492" y="1332" w="31" h="98" z="1360" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FaultOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="" />
            <param name="SBR" value="FSA" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="756819822" name="" x="3492" y="1188" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="2084440801" name="master:ammeter" x="3492" y="1458" w="28" h="44" z="140" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IFA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1497103209" name="" x="3492" y="1368" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1725228007" name="" x="3492" y="1494" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="1504578904" name="master:ground" x="3492" y="1566" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1437114894" name="master:ammeter" x="3888" y="1260" w="28" h="48" z="130" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILOADA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="760681224" name="" x="3888" y="1188" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="119006883" name="master:resistor" x="3888" y="1368" w="33" h="96" z="1" orient="1" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Load_R_A" />
            <param name="R" value="229.1628 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="227199022" name="" x="3888" y="1296" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="2118733189" name="master:inductor" x="3888" y="1494" w="31" h="122" z="1" orient="1" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Load_L_A" />
            <param name="L" value="0.199798260956 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1858318812" name="" x="3888" y="1404" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="686763653" name="" x="3888" y="1530" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1028939351" name="master:ground" x="3888" y="1566" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="267025525" name="master:annotation" x="2070" y="1566" w="356" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="PHASE B" />
            <param name="AL2" value="Capacitor-only bypass; reactor always remains in the power path" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1167530924" name="" x="216" y="1980" w="442" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="432" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="530827096" name="" x="4374" y="1980" w="316" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
          <vertex x="-306" y="0" />
        </Wire>
        <User classid="UserCmp" id="2047476077" name="master:voltmetergnd" x="576" y="1980" w="34" h="36" z="190" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="392714086" name="master:voltmetergnd" x="4140" y="1980" w="34" h="36" z="320" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS2B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2049104637" name="master:inductor" x="792" y="1980" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source1_L_B" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="207910803" name="" x="648" y="1980" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="1339314359" name="master:inductor" x="3924" y="1980" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source2_L_B" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1577893043" name="" x="4068" y="1980" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" id="639291031" name="master:voltmetergnd" x="1080" y="1980" w="34" h="36" z="230" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="916409577" name="master:voltmetergnd" x="3492" y="1980" w="34" h="36" z="280" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB2B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1621564462" name="master:annotation" x="1062" y="1926" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="526095022" name="master:annotation" x="3492" y="1926" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="282028549" name="master:resistor" x="1260" y="1980" w="62" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Reactor_R_B" />
            <param name="R" value="0.1 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1455580529" name="" x="1080" y="1980" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="1993191548" name="master:inductor" x="1476" y="1980" w="62" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Reactor_L_B" />
            <param name="L" value="15.9 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="879328604" name="" x="1296" y="1980" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="976127219" name="" x="1512" y="1980" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="127154216" name="master:voltmeter" x="1368" y="1854" w="26" h="44" z="170" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VLB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1773085959" name="" x="1188" y="1980" w="190" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="180" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2122604092" name="" x="1620" y="1980" w="262" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-252" y="-90" />
        </Wire>
        <User classid="UserCmp" id="1147965954" name="master:ammeter" x="1836" y="1980" w="44" h="28" z="240" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ICB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="336823418" name="" x="1728" y="1980" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="898784292" name="master:resistor" x="2016" y="1980" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Capacitor_ESR_B" />
            <param name="R" value="0.002 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="542465707" name="" x="1872" y="1980" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="2027070096" name="master:capacitor" x="2340" y="1980" w="64" h="34" z="1" orient="0" defn="master:capacitor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="108275881">
            <param name="Name" value="Capacitor_C_B" />
            <param name="C" value="442.5 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="770228971" name="" x="2052" y="1980" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="100632338" name="" x="2376" y="1980" w="586" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
        </Wire>
        <User classid="UserCmp" id="1155492144" name="master:voltmeter" x="2358" y="1836" w="28" h="44" z="200" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VCB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1349443623" name="master:ammeter" x="1836" y="2160" w="44" h="28" z="290" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IVB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1507793516" name="" x="1728" y="1980" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
          <vertex x="108" y="180" />
        </Wire>
        <User classid="UserCmp" id="420678845" name="master:resistor" x="2016" y="2160" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Bypass_R_B" />
            <param name="R" value="0.05 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="486090987" name="" x="1872" y="2160" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="1679108841" name="master:inductor" x="2196" y="2160" w="66" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Bypass_L_B" />
            <param name="L" value="0.0001 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1810688690" name="" x="2052" y="2160" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1030004189" name="" x="2232" y="2160" w="154" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="759559840" name="" x="2376" y="2160" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="476850571" name="master:peswitch" x="2592" y="2088" w="44" h="63" z="1160" orient="1" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_BP" />
            <param name="L" value="BP" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITBP" />
            <param name="It" value="ITTBP" />
            <param name="V" value="VTBP" />
            <param name="Ton" value="TONBP" />
            <param name="Toff" value="TOFFBP" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="813165432" name="" x="2376" y="2088" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="759848359" name="" x="2628" y="2088" w="226" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2003810299" name="" x="2628" y="2124" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2041479722" name="master:datalabel" x="2682" y="2124" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1577781809" name="master:peswitch" x="2592" y="2232" w="44" h="63" z="1130" orient="7" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_BN" />
            <param name="L" value="BN" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITBN" />
            <param name="It" value="ITTBN" />
            <param name="V" value="VTBN" />
            <param name="Ton" value="TONBN" />
            <param name="Toff" value="TOFFBN" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1592430545" name="" x="2376" y="2232" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="173672310" name="" x="2592" y="2232" w="262" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1442546173" name="" x="2556" y="2268" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="779340492" name="master:datalabel" x="2610" y="2268" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1665033990" name="" x="2844" y="2160" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-180" />
        </Wire>
        <User classid="UserCmp" id="1490869096" name="master:arrester" x="2376" y="2394" w="44" h="26" z="380" orient="1" defn="master:arrester" link="-1" disable="false">
          <paramlist name="" link="-1" crc="40587341">
            <param name="Name" value="MOV_B" />
            <param name="VSCAL" value="15 [kV]" />
            <param name="ISCAL" value="1.0" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="Npnts" value="20" />
            <param name="Curr" value="IMB" />
            <param name="Energy" value="EMB" />
            <param name="X1" value="0.001" />
            <param name="X2" value="0.01" />
            <param name="X3" value="0.1" />
            <param name="X4" value="0.2" />
            <param name="X5" value="0.38" />
            <param name="X6" value="0.65" />
            <param name="X7" value="1.11" />
            <param name="X8" value="1.5" />
            <param name="X9" value="2.0" />
            <param name="X10" value="2.8" />
            <param name="X11" value="200.0" />
            <param name="Y1" value="1.1" />
            <param name="Y2" value="1.6" />
            <param name="Y3" value="1.7" />
            <param name="Y4" value="1.739" />
            <param name="Y5" value="1.777" />
            <param name="Y6" value="1.815" />
            <param name="Y7" value="1.853" />
            <param name="Y8" value="1.881" />
            <param name="Y9" value="1.91" />
            <param name="Y10" value="1.948" />
            <param name="Y11" value="3.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1777465359" name="" x="1728" y="1980" w="658" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="414" />
          <vertex x="648" y="414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1446577871" name="" x="2412" y="2394" w="550" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
          <vertex x="540" y="-414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1322001748" name="" x="2952" y="1980" w="550" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <User classid="UserCmp" id="965149185" name="master:voltmeter" x="3132" y="1710" w="52" h="44" z="180" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VDROPB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2029257159" name="" x="1080" y="1980" w="2062" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-270" />
          <vertex x="2052" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="691837567" name="" x="3492" y="1980" w="370" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
          <vertex x="-360" y="-234" />
        </Wire>
        <User classid="UserCmp" id="1871752508" name="master:breaker1" x="3492" y="2214" w="46" h="110" z="830" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FeederOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="IBRB" />
            <param name="SBR" value="BRB" />
            <param name="VBR" value="VBRB" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="752030533" name="" x="3492" y="1980" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1180279866" name="" x="3492" y="2250" w="406" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
          <vertex x="396" y="198" />
        </Wire>
        <User classid="UserCmp" id="936838518" name="master:breaker1" x="3492" y="2592" w="31" h="98" z="1030" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FaultOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="" />
            <param name="SBR" value="FSB" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1882461270" name="" x="3492" y="2448" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="1261962556" name="master:ammeter" x="3492" y="2718" w="28" h="44" z="470" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IFB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="570565460" name="" x="3492" y="2628" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="735611433" name="" x="3492" y="2754" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="708252215" name="master:ground" x="3492" y="2826" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="2030102879" name="master:ammeter" x="3888" y="2520" w="28" h="48" z="440" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILOADB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317682547" name="" x="3888" y="2448" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="291097506" name="master:resistor" x="3888" y="2628" w="33" h="96" z="1" orient="1" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Load_R_B" />
            <param name="R" value="229.1628 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1472446354" name="" x="3888" y="2556" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="523145406" name="master:inductor" x="3888" y="2754" w="31" h="122" z="1" orient="1" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Load_L_B" />
            <param name="L" value="0.199798260956 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="293204457" name="" x="3888" y="2664" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1891858452" name="" x="3888" y="2790" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="455088389" name="master:ground" x="3888" y="2826" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1922902829" name="master:annotation" x="2070" y="2826" w="356" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="PHASE C" />
            <param name="AL2" value="Capacitor-only bypass; reactor always remains in the power path" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1868904484" name="" x="216" y="2016" w="442" h="1234" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="1224" />
          <vertex x="432" y="1224" />
        </Wire>
        <Wire classid="WireOrthogonal" id="237581512" name="" x="4374" y="2016" w="316" h="1234" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="1224" />
          <vertex x="-306" y="1224" />
        </Wire>
        <User classid="UserCmp" id="1325305187" name="master:voltmetergnd" x="576" y="3240" w="34" h="36" z="530" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="162426597" name="master:voltmetergnd" x="4140" y="3240" w="34" h="36" z="650" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VS2C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1309981920" name="master:inductor" x="792" y="3240" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source1_L_C" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1693983788" name="" x="648" y="3240" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="1370357331" name="master:inductor" x="3924" y="3240" w="80" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Source2_L_C" />
            <param name="L" value="0.005272 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1188255507" name="" x="4068" y="3240" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" id="952244379" name="master:voltmetergnd" x="1080" y="3240" w="34" h="36" z="570" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1746469273" name="master:voltmetergnd" x="3492" y="3240" w="34" h="36" z="620" orient="0" defn="master:voltmetergnd" link="-1" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="VB2C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1517213873" name="master:annotation" x="1062" y="3186" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1826950690" name="master:annotation" x="3492" y="3186" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Bus 2" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1059858063" name="master:resistor" x="1260" y="3240" w="62" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Reactor_R_C" />
            <param name="R" value="0.1 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="257777219" name="" x="1080" y="3240" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="1308214551" name="master:inductor" x="1476" y="3240" w="62" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Reactor_L_C" />
            <param name="L" value="15.9 [mH]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="307093570" name="" x="1296" y="3240" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1639418119" name="" x="1512" y="3240" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="276220497" name="master:voltmeter" x="1368" y="3114" w="26" h="44" z="500" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VLC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="62192133" name="" x="1188" y="3240" w="190" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="180" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="552623068" name="" x="1620" y="3240" w="262" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-252" y="-90" />
        </Wire>
        <User classid="UserCmp" id="1205973574" name="master:ammeter" x="1836" y="3240" w="44" h="28" z="600" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ICC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="188356497" name="" x="1728" y="3240" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="1932530933" name="master:resistor" x="2016" y="3240" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Capacitor_ESR_C" />
            <param name="R" value="0.002 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="782138731" name="" x="1872" y="3240" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="888868581" name="master:capacitor" x="2340" y="3240" w="64" h="34" z="1" orient="0" defn="master:capacitor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="108275881">
            <param name="Name" value="Capacitor_C_C" />
            <param name="C" value="442.5 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1806526558" name="" x="2052" y="3240" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1797651206" name="" x="2376" y="3240" w="586" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
        </Wire>
        <User classid="UserCmp" id="513807872" name="master:voltmeter" x="2358" y="3096" w="28" h="44" z="550" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VCC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1466093306" name="master:ammeter" x="1836" y="3420" w="44" h="28" z="630" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IVC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="810404983" name="" x="1728" y="3240" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
          <vertex x="108" y="180" />
        </Wire>
        <User classid="UserCmp" id="844452783" name="master:resistor" x="2016" y="3420" w="68" h="33" z="1" orient="0" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Bypass_R_C" />
            <param name="R" value="0.05 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="334651483" name="" x="1872" y="3420" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" id="1460911282" name="master:inductor" x="2196" y="3420" w="66" h="31" z="1" orient="0" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Bypass_L_C" />
            <param name="L" value="0.0001 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="32189131" name="" x="2052" y="3420" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1208963424" name="" x="2232" y="3420" w="154" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="18217128" name="" x="2376" y="3420" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="1992520486" name="master:peswitch" x="2592" y="3348" w="44" h="63" z="890" orient="1" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_CP" />
            <param name="L" value="CP" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITCP" />
            <param name="It" value="ITTCP" />
            <param name="V" value="VTCP" />
            <param name="Ton" value="TONCP" />
            <param name="Toff" value="TOFFCP" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="790049857" name="" x="2376" y="3348" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1653573668" name="" x="2628" y="3348" w="226" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="446926342" name="" x="2628" y="3384" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="206503380" name="master:datalabel" x="2682" y="3384" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2092448064" name="master:peswitch" x="2592" y="3492" w="44" h="63" z="880" orient="7" defn="master:peswitch" link="-1" disable="false">
          <paramlist name="" link="-1" crc="61936846">
            <param name="Name" value="SCR_CN" />
            <param name="L" value="CN" />
            <param name="Type" value="1" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.002 [ohm]" />
            <param name="ROFF" value="1000000000.0 [ohm]" />
            <param name="EFVD" value="0.02 [kV]" />
            <param name="EBO" value="100 [kV]" />
            <param name="Erw" value="100 [kV]" />
            <param name="TEXT" value="100.0 [us]" />
            <param name="RD" value="1000.0 [ohm]" />
            <param name="CD" value="0.02 [uF]" />
            <param name="PFB" value="1" />
            <param name="I" value="ITCN" />
            <param name="It" value="ITTCN" />
            <param name="V" value="VTCN" />
            <param name="Ton" value="TONCN" />
            <param name="Toff" value="TOFFCN" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="228989718" name="" x="2376" y="3492" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1188715655" name="" x="2592" y="3492" w="262" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1606234042" name="" x="2556" y="3528" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="425117803" name="master:datalabel" x="2610" y="3528" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2130699596" name="" x="2844" y="3420" w="118" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-180" />
        </Wire>
        <User classid="UserCmp" id="1059206451" name="master:arrester" x="2376" y="3654" w="44" h="26" z="660" orient="1" defn="master:arrester" link="-1" disable="false">
          <paramlist name="" link="-1" crc="40587341">
            <param name="Name" value="MOV_C" />
            <param name="VSCAL" value="15 [kV]" />
            <param name="ISCAL" value="1.0" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="Npnts" value="20" />
            <param name="Curr" value="IMC" />
            <param name="Energy" value="EMC" />
            <param name="X1" value="0.001" />
            <param name="X2" value="0.01" />
            <param name="X3" value="0.1" />
            <param name="X4" value="0.2" />
            <param name="X5" value="0.38" />
            <param name="X6" value="0.65" />
            <param name="X7" value="1.11" />
            <param name="X8" value="1.5" />
            <param name="X9" value="2.0" />
            <param name="X10" value="2.8" />
            <param name="X11" value="200.0" />
            <param name="Y1" value="1.1" />
            <param name="Y2" value="1.6" />
            <param name="Y3" value="1.7" />
            <param name="Y4" value="1.739" />
            <param name="Y5" value="1.777" />
            <param name="Y6" value="1.815" />
            <param name="Y7" value="1.853" />
            <param name="Y8" value="1.881" />
            <param name="Y9" value="1.91" />
            <param name="Y10" value="1.948" />
            <param name="Y11" value="3.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="256438657" name="" x="1728" y="3240" w="658" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="414" />
          <vertex x="648" y="414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="803274034" name="" x="2412" y="3654" w="550" h="424" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
          <vertex x="540" y="-414" />
        </Wire>
        <Wire classid="WireOrthogonal" id="384055986" name="" x="2952" y="3240" w="550" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <User classid="UserCmp" id="2048880367" name="master:voltmeter" x="3132" y="2970" w="52" h="44" z="520" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VDROPC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1442049908" name="" x="1080" y="3240" w="2062" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-270" />
          <vertex x="2052" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="146150092" name="" x="3492" y="3240" w="370" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
          <vertex x="-360" y="-234" />
        </Wire>
        <User classid="UserCmp" id="1784259688" name="master:breaker1" x="3492" y="3474" w="46" h="110" z="820" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FeederOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="IBRC" />
            <param name="SBR" value="BRC" />
            <param name="VBR" value="VBRC" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1303001146" name="" x="3492" y="3240" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1782225894" name="" x="3492" y="3510" w="406" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
          <vertex x="396" y="198" />
        </Wire>
        <User classid="UserCmp" id="578397032" name="master:breaker1" x="3492" y="3852" w="31" h="98" z="870" orient="1" defn="master:breaker1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="126698560">
            <param name="NAME" value="FaultOpen" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0 [kA]" />
            <param name="ROFF" value="1e10 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1" />
            <param name="TD" value="0.0" />
            <param name="TDR" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005" />
            <param name="IBR" value="" />
            <param name="SBR" value="FSC" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1702399599" name="" x="3492" y="3708" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="92600143" name="master:ammeter" x="3492" y="3978" w="28" h="44" z="680" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="IFC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1355681315" name="" x="3492" y="3888" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1135606035" name="" x="3492" y="4014" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="2069538120" name="master:ground" x="3492" y="4086" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1067824092" name="master:ammeter" x="3888" y="3780" w="28" h="48" z="670" orient="1" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="ILOADC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1013078285" name="" x="3888" y="3708" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="2063798200" name="master:resistor" x="3888" y="3888" w="33" h="96" z="1" orient="1" defn="master:resistor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="Load_R_C" />
            <param name="R" value="229.1628 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="424637064" name="" x="3888" y="3816" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="2120990241" name="master:inductor" x="3888" y="4014" w="31" h="122" z="1" orient="1" defn="master:inductor" link="-1" disable="false">
          <paramlist name="" link="-1" crc="666653">
            <param name="Name" value="Load_L_C" />
            <param name="L" value="0.199798260956 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="559335444" name="" x="3888" y="3924" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1890553911" name="" x="3888" y="4050" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1672421464" name="master:ground" x="3888" y="4086" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1268943119" name="master:annotation" x="2286" y="4284" w="498" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="SOURCE EQUIVALENT: R = 0.1325 ohm; L = 5.272 mH per phase; X/R = 15" />
            <param name="AL2" value="Load: 75 MW, 0.95 lagging. Feeder breaker poles interrupt at their physical current zeros." />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1667337729" name="master:annotation" x="2286" y="4410" w="554" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="SCCL DEFAULTS: L = 15.9 mH; C = 442.5 uF; reactor R = 0.10 ohm" />
            <param name="AL2" value="Edit L and C independently in the circuit. Matched compensation is a study option, not a constraint." />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1904585884" name="SCCL_C_Extended:SCCL_Protection" x="900" y="4788" w="296" h="1152" z="810" orient="0" defn="SCCL_C_Extended:SCCL_Protection" link="-1" disable="false">
          <paramlist name="" link="-1" crc="1820814">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="188501043" name="master:const" x="180" y="4806" w="76" h="35" z="690" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="PickupI" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1587536187" name="" x="216" y="4806" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="539723425" name="master:datalabel" x="252" y="4806" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_PickupI" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1040479414" name="master:const" x="180" y="4896" w="76" h="35" z="700" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="PickupV" />
            <param name="Value" value="18.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="867357680" name="" x="216" y="4896" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1147943123" name="master:datalabel" x="252" y="4896" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_PickupV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="999207957" name="master:const" x="180" y="4986" w="76" h="35" z="710" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="EnergyLimit" />
            <param name="Value" value="5000.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="279649564" name="" x="216" y="4986" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1457175584" name="master:datalabel" x="252" y="4986" w="94" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_EnergyLimit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="208553438" name="master:const" x="180" y="5076" w="76" h="35" z="720" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="GateDelay" />
            <param name="Value" value="0.0001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="228283824" name="" x="216" y="5076" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="370728978" name="master:datalabel" x="252" y="5076" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_GateDelay" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1450644999" name="master:const" x="180" y="5166" w="76" h="35" z="730" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="RecoverI" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="495113174" name="" x="216" y="5166" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="776497437" name="master:datalabel" x="252" y="5166" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_RecoverI" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1317162543" name="master:const" x="180" y="5256" w="76" h="35" z="740" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Hold" />
            <param name="Value" value="0.02" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1961778113" name="" x="216" y="5256" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="484628951" name="master:datalabel" x="252" y="5256" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_Hold" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="78670385" name="master:const" x="180" y="5346" w="76" h="35" z="750" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="FaultTime" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1278488389" name="" x="216" y="5346" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1221188325" name="master:datalabel" x="252" y="5346" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_FaultTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1722084020" name="master:const" x="180" y="5436" w="77" h="35" z="760" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="RemoveTime" />
            <param name="Value" value="0.62" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="327104000" name="" x="216" y="5436" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="18291277" name="master:datalabel" x="252" y="5436" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_RemoveTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="221056492" name="master:const" x="180" y="5526" w="76" h="35" z="770" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="OpenTime" />
            <param name="Value" value="0.583333333333" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1799233476" name="" x="216" y="5526" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1391862626" name="master:datalabel" x="252" y="5526" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_OpenTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1385995196" name="master:const" x="180" y="5616" w="76" h="35" z="780" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="CloseTime" />
            <param name="Value" value="1.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1458852790" name="" x="216" y="5616" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1726520375" name="master:datalabel" x="252" y="5616" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_CloseTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="955742547" name="master:const" x="180" y="5706" w="76" h="35" z="790" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Enabled" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="396069278" name="" x="216" y="5706" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1407012787" name="master:datalabel" x="252" y="5706" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_Enabled" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1018367183" name="master:const" x="180" y="5994" w="76" h="35" z="800" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Zero" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="680080763" name="" x="216" y="5994" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="468883648" name="master:datalabel" x="252" y="5994" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Zero" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1474310063" name="" x="756" y="4788" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="100541745" name="master:datalabel" x="666" y="4788" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="573207484" name="" x="756" y="4824" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="677858013" name="master:datalabel" x="666" y="4824" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="770887164" name="" x="756" y="4860" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1881283905" name="master:datalabel" x="666" y="4860" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="539864904" name="" x="756" y="4896" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1474239296" name="master:datalabel" x="666" y="4896" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1560037705" name="" x="756" y="4932" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="391801758" name="master:datalabel" x="666" y="4932" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308376312" name="" x="756" y="4968" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1404107578" name="master:datalabel" x="666" y="4968" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="281909843" name="" x="756" y="5004" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1275457445" name="master:datalabel" x="666" y="5004" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="831180339" name="" x="756" y="5040" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1034384525" name="master:datalabel" x="666" y="5040" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="934359016" name="" x="756" y="5076" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="862110656" name="master:datalabel" x="666" y="5076" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1596313052" name="" x="756" y="5112" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1253999828" name="master:datalabel" x="666" y="5112" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1584052891" name="" x="756" y="5148" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1090469584" name="master:datalabel" x="666" y="5148" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="654101945" name="" x="756" y="5184" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="897547719" name="master:datalabel" x="666" y="5184" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1775798193" name="" x="756" y="5220" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1906886247" name="master:datalabel" x="666" y="5220" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="845413796" name="" x="756" y="5256" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2117060687" name="master:datalabel" x="666" y="5256" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="890462066" name="" x="756" y="5292" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="146661145" name="master:datalabel" x="666" y="5292" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568256035" name="" x="756" y="5328" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1370217839" name="master:datalabel" x="666" y="5328" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="289060313" name="" x="756" y="5364" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1246549806" name="master:datalabel" x="666" y="5364" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="549081443" name="" x="756" y="5400" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="462479033" name="master:datalabel" x="666" y="5400" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="49091706" name="" x="756" y="5436" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="335588230" name="master:datalabel" x="666" y="5436" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="494577468" name="" x="756" y="5472" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1759047723" name="master:datalabel" x="666" y="5472" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2036468410" name="" x="756" y="5508" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1204147619" name="master:datalabel" x="666" y="5508" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1729250054" name="" x="756" y="5544" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="981155058" name="master:datalabel" x="666" y="5544" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_PickupI" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="686212002" name="" x="756" y="5580" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="409421234" name="master:datalabel" x="666" y="5580" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_PickupV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1758758343" name="" x="756" y="5616" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="265254658" name="master:datalabel" x="666" y="5616" w="94" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_EnergyLimit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1286648354" name="" x="756" y="5652" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="166737028" name="master:datalabel" x="666" y="5652" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_GateDelay" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1283110360" name="" x="756" y="5688" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="728936898" name="master:datalabel" x="666" y="5688" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_RecoverI" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="845510273" name="" x="756" y="5724" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="242122301" name="master:datalabel" x="666" y="5724" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_Hold" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1507930158" name="" x="756" y="5760" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="708950152" name="master:datalabel" x="666" y="5760" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_FaultTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2125766116" name="" x="756" y="5796" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="516145681" name="master:datalabel" x="666" y="5796" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_RemoveTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1091703872" name="" x="756" y="5832" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1132057111" name="master:datalabel" x="666" y="5832" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_OpenTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1460964048" name="" x="756" y="5868" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1385318686" name="master:datalabel" x="666" y="5868" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_CloseTime" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1529139087" name="" x="756" y="5904" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" id="964790794" name="master:datalabel" x="666" y="5904" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Set_Enabled" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="266597553" name="" x="1044" y="4788" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1596160956" name="master:datalabel" x="1134" y="4788" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FaultOpen" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1540583825" name="" x="1044" y="4824" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="989859650" name="master:datalabel" x="1134" y="4824" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FeederOpen" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1034062977" name="" x="1044" y="4860" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1592459337" name="master:datalabel" x="1134" y="4860" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2047346833" name="" x="1044" y="4896" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="801564545" name="master:datalabel" x="1134" y="4896" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Detect" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="170790063" name="" x="1044" y="4932" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="27337241" name="master:datalabel" x="1134" y="4932" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pickup" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="224705780" name="" x="1044" y="4968" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1050793756" name="master:datalabel" x="1134" y="4968" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Recovery" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="782016734" name="" x="1044" y="5004" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="738472433" name="master:datalabel" x="1134" y="5004" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Reclose" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1049642692" name="" x="1044" y="5040" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1022816510" name="master:datalabel" x="1134" y="5040" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EnergyTrip" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1947680535" name="" x="1044" y="5076" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2103647933" name="master:datalabel" x="1134" y="5076" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMS1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="375705196" name="" x="1044" y="5112" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1896354540" name="master:datalabel" x="1134" y="5112" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMS2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="296627875" name="" x="1044" y="5148" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2104280633" name="master:datalabel" x="1134" y="5148" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMSF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="67379385" name="" x="1044" y="5184" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1365134295" name="master:datalabel" x="1134" y="5184" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Imax" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1483195297" name="" x="1044" y="5220" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1803111881" name="master:datalabel" x="1134" y="5220" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vmax" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1953458855" name="" x="1044" y="5256" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="552975064" name="master:datalabel" x="1134" y="5256" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ValveOn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1979243023" name="master:annotation" x="900" y="4680" w="476" h="38" z="1" orient="0" defn="master:annotation" link="-1" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="PROTECTION AND RECOVERY" />
            <param name="AL2" value="Measured pickup -&gt; latch -&gt; gate delay -&gt; natural commutation -&gt; reclosure interlock" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1204786998" name="master:datalabel" x="4860" y="288" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITAP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="81754502" name="" x="4860" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2025043640" name="master:pgb" x="4950" y="288" w="44" h="40" z="1680" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITAP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1208590190" name="master:datalabel" x="4860" y="396" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTAP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1008849731" name="" x="4860" y="396" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="294400403" name="master:pgb" x="4950" y="396" w="52" h="40" z="1650" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTAP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="107033205" name="master:datalabel" x="4860" y="504" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTAP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1617359538" name="" x="4860" y="504" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="110106783" name="master:pgb" x="4950" y="504" w="48" h="40" z="1610" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTAP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="554953852" name="master:datalabel" x="4860" y="612" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONAP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="537295028" name="" x="4860" y="612" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2049044512" name="master:pgb" x="4950" y="612" w="57" h="40" z="1570" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONAP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1884868533" name="master:datalabel" x="4860" y="720" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFAP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1942448297" name="" x="4860" y="720" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="138695596" name="master:pgb" x="4950" y="720" w="61" h="40" z="1530" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFAP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="486479844" name="master:datalabel" x="4860" y="828" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITAN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1855883871" name="" x="4860" y="828" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="107354419" name="master:pgb" x="4950" y="828" w="45" h="40" z="1490" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITAN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="361786119" name="master:datalabel" x="4860" y="936" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTAN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1088784026" name="" x="4860" y="936" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="528758740" name="master:pgb" x="4950" y="936" w="53" h="40" z="1450" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTAN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1961072333" name="master:datalabel" x="4860" y="1044" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTAN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="344700084" name="" x="4860" y="1044" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="846622629" name="master:pgb" x="4950" y="1044" w="49" h="40" z="1410" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTAN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="776248762" name="master:datalabel" x="4860" y="1152" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONAN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2108476993" name="" x="4860" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="437468896" name="master:pgb" x="4950" y="1152" w="58" h="40" z="1370" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONAN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="333259625" name="master:datalabel" x="4860" y="1260" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFAN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1539081403" name="" x="4860" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1579714185" name="master:pgb" x="4950" y="1260" w="62" h="40" z="1320" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFAN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1351281479" name="master:datalabel" x="4860" y="1368" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1791974873" name="" x="4860" y="1368" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1782603148" name="master:pgb" x="4950" y="1368" w="41" h="40" z="150" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="40858869" name="master:datalabel" x="4860" y="1476" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="941216377" name="" x="4860" y="1476" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="84819455" name="master:pgb" x="4950" y="1476" w="41" h="40" z="160" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VCA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="90516311" name="master:datalabel" x="4860" y="1584" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ICA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2129559286" name="" x="4860" y="1584" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="30575100" name="master:pgb" x="4950" y="1584" w="41" h="40" z="220" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ICA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2037568903" name="master:datalabel" x="4860" y="1692" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="608131204" name="" x="4860" y="1692" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2117647349" name="master:pgb" x="4950" y="1692" w="41" h="40" z="250" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IVA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1851943867" name="master:datalabel" x="4860" y="1800" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IMA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1195274131" name="" x="4860" y="1800" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="700896004" name="master:pgb" x="4950" y="1800" w="41" h="40" z="270" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IMA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="473841003" name="master:datalabel" x="4860" y="1908" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1922759856" name="" x="4860" y="1908" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1865239465" name="master:pgb" x="4950" y="1908" w="41" h="40" z="330" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EMA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1727300613" name="master:datalabel" x="4860" y="2016" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDROPA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1369846473" name="" x="4860" y="2016" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2146033843" name="master:pgb" x="4950" y="2016" w="64" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VDROPA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1598846030" name="master:datalabel" x="4860" y="2124" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320904335" name="" x="4860" y="2124" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="831128948" name="master:pgb" x="4950" y="2124" w="41" h="40" z="370" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I1A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1047578486" name="master:datalabel" x="4860" y="2232" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="526440359" name="" x="4860" y="2232" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1351220148" name="master:pgb" x="4950" y="2232" w="41" h="40" z="400" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I2A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="590065912" name="master:datalabel" x="4860" y="2340" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1821817580" name="" x="4860" y="2340" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1260729240" name="master:pgb" x="4950" y="2340" w="41" h="40" z="420" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IFA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1105513773" name="master:datalabel" x="4860" y="2448" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILOADA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2146446050" name="" x="4860" y="2448" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="854576869" name="master:pgb" x="4950" y="2448" w="60" h="40" z="450" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILOADA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="321920249" name="master:datalabel" x="4860" y="2556" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IBRA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1930630488" name="" x="4860" y="2556" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1627534671" name="master:pgb" x="4950" y="2556" w="43" h="40" z="1000" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IBRA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="29766994" name="master:datalabel" x="4860" y="2664" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VBRA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2119456968" name="" x="4860" y="2664" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="248013708" name="master:pgb" x="4950" y="2664" w="47" h="40" z="970" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VBRA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1584319318" name="master:datalabel" x="4860" y="2772" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS1A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1050322796" name="" x="4860" y="2772" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1811688820" name="master:pgb" x="4950" y="2772" w="47" h="40" z="510" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS1A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2107157094" name="master:datalabel" x="4860" y="2880" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS2A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="575778082" name="" x="4860" y="2880" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="71535528" name="master:pgb" x="4950" y="2880" w="47" h="40" z="590" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS2A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="198306232" name="master:datalabel" x="4860" y="2988" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB1A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2037933895" name="" x="4860" y="2988" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2012644627" name="master:pgb" x="4950" y="2988" w="47" h="40" z="610" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB1A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="16687832" name="master:datalabel" x="5364" y="288" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB2A" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2116866135" name="" x="5364" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="409636748" name="master:pgb" x="5454" y="288" w="47" h="40" z="1670" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB2A" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="503088346" name="master:datalabel" x="5364" y="396" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2062335796" name="" x="5364" y="396" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="292272883" name="master:pgb" x="5454" y="396" w="41" h="40" z="1630" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="BRA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1203595472" name="master:datalabel" x="5364" y="504" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FSA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="563022946" name="" x="5364" y="504" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1878048949" name="master:pgb" x="5454" y="504" w="41" h="40" z="1590" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="FSA" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="327783581" name="master:datalabel" x="5364" y="612" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITBP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2024117467" name="" x="5364" y="612" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="597390249" name="master:pgb" x="5454" y="612" w="43" h="40" z="1550" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITBP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1266557693" name="master:datalabel" x="5364" y="720" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTBP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="935764511" name="" x="5364" y="720" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="540482744" name="master:pgb" x="5454" y="720" w="51" h="40" z="1510" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTBP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1331962824" name="master:datalabel" x="5364" y="828" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTBP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="566536425" name="" x="5364" y="828" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1528690027" name="master:pgb" x="5454" y="828" w="47" h="40" z="1470" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTBP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="371517524" name="master:datalabel" x="5364" y="936" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONBP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="913337923" name="" x="5364" y="936" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1927206920" name="master:pgb" x="5454" y="936" w="56" h="40" z="1430" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONBP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1780305169" name="master:datalabel" x="5364" y="1044" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFBP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1388991761" name="" x="5364" y="1044" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1344588539" name="master:pgb" x="5454" y="1044" w="60" h="40" z="1390" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFBP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="697380744" name="master:datalabel" x="5364" y="1152" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITBN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1616518340" name="" x="5364" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="116147688" name="master:pgb" x="5454" y="1152" w="44" h="40" z="1340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITBN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2136187732" name="master:datalabel" x="5364" y="1260" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTBN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1424248137" name="" x="5364" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1452082215" name="master:pgb" x="5454" y="1260" w="52" h="40" z="1300" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTBN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="769278488" name="master:datalabel" x="5364" y="1368" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTBN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2034721768" name="" x="5364" y="1368" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="559252874" name="master:pgb" x="5454" y="1368" w="48" h="40" z="1270" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTBN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1966949808" name="master:datalabel" x="5364" y="1476" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONBN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2008215786" name="" x="5364" y="1476" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="729022256" name="master:pgb" x="5454" y="1476" w="57" h="40" z="1240" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONBN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728567680" name="master:datalabel" x="5364" y="1584" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFBN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="604612950" name="" x="5364" y="1584" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2136094843" name="master:pgb" x="5454" y="1584" w="61" h="40" z="1210" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFBN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="461137415" name="master:datalabel" x="5364" y="1692" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="403600056" name="" x="5364" y="1692" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1690036823" name="master:pgb" x="5454" y="1692" w="41" h="40" z="260" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1268493683" name="master:datalabel" x="5364" y="1800" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="99168495" name="" x="5364" y="1800" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1219294215" name="master:pgb" x="5454" y="1800" w="41" h="40" z="300" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VCB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1898341058" name="master:datalabel" x="5364" y="1908" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ICB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1893070263" name="" x="5364" y="1908" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1252362341" name="master:pgb" x="5454" y="1908" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ICB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="817002836" name="master:datalabel" x="5364" y="2016" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="337963561" name="" x="5364" y="2016" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="336049150" name="master:pgb" x="5454" y="2016" w="41" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IVB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="461323898" name="master:datalabel" x="5364" y="2124" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IMB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="570624092" name="" x="5364" y="2124" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1780439368" name="master:pgb" x="5454" y="2124" w="41" h="40" z="390" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IMB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1991906451" name="master:datalabel" x="5364" y="2232" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1407071386" name="" x="5364" y="2232" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1401676432" name="master:pgb" x="5454" y="2232" w="41" h="40" z="410" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EMB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1300368288" name="master:datalabel" x="5364" y="2340" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDROPB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1959279110" name="" x="5364" y="2340" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="540635768" name="master:pgb" x="5454" y="2340" w="63" h="40" z="430" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VDROPB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="687941439" name="master:datalabel" x="5364" y="2448" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="173766555" name="" x="5364" y="2448" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="336567936" name="master:pgb" x="5454" y="2448" w="41" h="40" z="460" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I1B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="127474753" name="master:datalabel" x="5364" y="2556" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="439943132" name="" x="5364" y="2556" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="2137314812" name="master:pgb" x="5454" y="2556" w="41" h="40" z="480" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I2B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="179316610" name="master:datalabel" x="5364" y="2664" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="925329942" name="" x="5364" y="2664" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1896881631" name="master:pgb" x="5454" y="2664" w="41" h="40" z="490" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IFB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2062789717" name="master:datalabel" x="5364" y="2772" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILOADB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1622285233" name="" x="5364" y="2772" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1157985760" name="master:pgb" x="5454" y="2772" w="59" h="40" z="540" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILOADB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1832992609" name="master:datalabel" x="5364" y="2880" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IBRB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="154886605" name="" x="5364" y="2880" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="271808286" name="master:pgb" x="5454" y="2880" w="42" h="40" z="930" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IBRB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1442406916" name="master:datalabel" x="5364" y="2988" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VBRB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="226704502" name="" x="5364" y="2988" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828188185" name="master:pgb" x="5454" y="2988" w="46" h="40" z="910" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VBRB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1544513037" name="master:datalabel" x="5868" y="288" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS1B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1532396419" name="" x="5868" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1231726113" name="master:pgb" x="5958" y="288" w="46" h="40" z="1660" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS1B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="944517253" name="master:datalabel" x="5868" y="396" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS2B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1307556465" name="" x="5868" y="396" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="710946361" name="master:pgb" x="5958" y="396" w="46" h="40" z="1620" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS2B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="802980772" name="master:datalabel" x="5868" y="504" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB1B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1183765086" name="" x="5868" y="504" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="910378480" name="master:pgb" x="5958" y="504" w="46" h="40" z="1580" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB1B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1049678133" name="master:datalabel" x="5868" y="612" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB2B" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="36778721" name="" x="5868" y="612" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1430487976" name="master:pgb" x="5958" y="612" w="46" h="40" z="1540" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB2B" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="610494877" name="master:datalabel" x="5868" y="720" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1261883499" name="" x="5868" y="720" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1382697029" name="master:pgb" x="5958" y="720" w="41" h="40" z="1500" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="BRB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="953187960" name="master:datalabel" x="5868" y="828" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FSB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1038050757" name="" x="5868" y="828" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1174729337" name="master:pgb" x="5958" y="828" w="41" h="40" z="1460" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="FSB" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="215072351" name="master:datalabel" x="5868" y="936" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITCP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2100724707" name="" x="5868" y="936" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1624926385" name="master:pgb" x="5958" y="936" w="43" h="40" z="1420" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITCP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="636754153" name="master:datalabel" x="5868" y="1044" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTCP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1082158141" name="" x="5868" y="1044" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="36153844" name="master:pgb" x="5958" y="1044" w="51" h="40" z="1380" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTCP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1259288141" name="master:datalabel" x="5868" y="1152" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTCP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2040520634" name="" x="5868" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="928428661" name="master:pgb" x="5958" y="1152" w="47" h="40" z="1330" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTCP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1541684209" name="master:datalabel" x="5868" y="1260" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONCP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="832725930" name="" x="5868" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="983475336" name="master:pgb" x="5958" y="1260" w="56" h="40" z="1290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONCP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="95765803" name="master:datalabel" x="5868" y="1368" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFCP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1407707609" name="" x="5868" y="1368" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="11484403" name="master:pgb" x="5958" y="1368" w="60" h="40" z="1260" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFCP" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="520056608" name="master:datalabel" x="5868" y="1476" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITCN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="720023543" name="" x="5868" y="1476" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="186491697" name="master:pgb" x="5958" y="1476" w="44" h="40" z="1230" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITCN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2104549016" name="master:datalabel" x="5868" y="1584" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ITTCN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="408833425" name="" x="5868" y="1584" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1265318373" name="master:pgb" x="5958" y="1584" w="52" h="40" z="1200" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ITTCN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="134574633" name="master:datalabel" x="5868" y="1692" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VTCN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1727371096" name="" x="5868" y="1692" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="887478296" name="master:pgb" x="5958" y="1692" w="48" h="40" z="1180" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VTCN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1552051115" name="master:datalabel" x="5868" y="1800" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TONCN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="225860767" name="" x="5868" y="1800" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1877065401" name="master:pgb" x="5958" y="1800" w="57" h="40" z="1150" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TONCN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="132409565" name="master:datalabel" x="5868" y="1908" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TOFFCN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2104874857" name="" x="5868" y="1908" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1744205893" name="master:pgb" x="5958" y="1908" w="61" h="40" z="1120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TOFFCN" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1770510910" name="master:datalabel" x="5868" y="2016" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VLC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1304327615" name="" x="5868" y="2016" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="736253278" name="master:pgb" x="5958" y="2016" w="41" h="40" z="1100" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1634986446" name="master:datalabel" x="5868" y="2124" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VCC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="234360053" name="" x="5868" y="2124" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="203846130" name="master:pgb" x="5958" y="2124" w="41" h="40" z="1080" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VCC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1583017724" name="master:datalabel" x="5868" y="2232" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ICC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1805608998" name="" x="5868" y="2232" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="351567030" name="master:pgb" x="5958" y="2232" w="41" h="40" z="1060" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ICC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="576739865" name="master:datalabel" x="5868" y="2340" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IVC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="494771305" name="" x="5868" y="2340" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1751380559" name="master:pgb" x="5958" y="2340" w="41" h="40" z="1040" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IVC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="195474068" name="master:datalabel" x="5868" y="2448" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IMC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1608009597" name="" x="5868" y="2448" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1216107264" name="master:pgb" x="5958" y="2448" w="41" h="40" z="1010" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IMC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="225236607" name="master:datalabel" x="5868" y="2556" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EMC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="201859437" name="" x="5868" y="2556" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="764630306" name="master:pgb" x="5958" y="2556" w="41" h="40" z="980" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EMC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kJ" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="481839407" name="master:datalabel" x="5868" y="2664" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDROPC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="152066785" name="" x="5868" y="2664" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="318501557" name="master:pgb" x="5958" y="2664" w="63" h="40" z="950" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VDROPC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="542986470" name="master:datalabel" x="5868" y="2772" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="362694700" name="" x="5868" y="2772" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1761847874" name="master:pgb" x="5958" y="2772" w="41" h="40" z="580" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I1C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="347723315" name="master:datalabel" x="5868" y="2880" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="I2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="673250888" name="" x="5868" y="2880" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="79463959" name="master:pgb" x="5958" y="2880" w="41" h="40" z="920" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I2C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1237404723" name="master:datalabel" x="5868" y="2988" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IFC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="920001240" name="" x="5868" y="2988" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1158019170" name="master:pgb" x="5958" y="2988" w="41" h="40" z="900" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IFC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="109761594" name="master:datalabel" x="6372" y="288" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ILOADC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="6194525" name="" x="6372" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1904574860" name="master:pgb" x="6462" y="288" w="59" h="40" z="1640" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILOADC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1475680548" name="master:datalabel" x="6372" y="396" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IBRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="757878762" name="" x="6372" y="396" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1471941397" name="master:pgb" x="6462" y="396" w="42" h="40" z="1600" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IBRC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1591881869" name="master:datalabel" x="6372" y="504" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VBRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="818331756" name="" x="6372" y="504" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1419553209" name="master:pgb" x="6462" y="504" w="46" h="40" z="1560" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VBRC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2012906952" name="master:datalabel" x="6372" y="612" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1651885276" name="" x="6372" y="612" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="824974779" name="master:pgb" x="6462" y="612" w="46" h="40" z="1520" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS1C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="617406074" name="master:datalabel" x="6372" y="720" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VS2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="362395462" name="" x="6372" y="720" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1989010129" name="master:pgb" x="6462" y="720" w="46" h="40" z="1480" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VS2C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="566450465" name="master:datalabel" x="6372" y="828" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2112860156" name="" x="6372" y="828" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1969161490" name="master:pgb" x="6462" y="828" w="46" h="40" z="1440" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB1C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1838678623" name="master:datalabel" x="6372" y="936" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VB2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="203636636" name="" x="6372" y="936" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="488751514" name="master:pgb" x="6462" y="936" w="46" h="40" z="1400" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VB2C" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1149200332" name="master:datalabel" x="6372" y="1044" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="BRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1534681305" name="" x="6372" y="1044" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="27467609" name="master:pgb" x="6462" y="1044" w="41" h="40" z="1350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="BRC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1821128287" name="master:datalabel" x="6372" y="1152" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1405448283" name="" x="6372" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="55957468" name="master:pgb" x="6462" y="1152" w="41" h="40" z="1310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="FSC" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="463910772" name="master:datalabel" x="6372" y="1260" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FaultOpen" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1349845357" name="" x="6372" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1514241654" name="master:pgb" x="6462" y="1260" w="73" h="40" z="1280" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="FaultOpen" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1137317682" name="master:datalabel" x="6372" y="1368" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FeederOpen" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1223997211" name="" x="6372" y="1368" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="53695246" name="master:pgb" x="6462" y="1368" w="85" h="40" z="1250" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="FeederOpen" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1942502613" name="master:datalabel" x="6372" y="1476" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Gate" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1103094808" name="" x="6372" y="1476" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="16192568" name="master:pgb" x="6462" y="1476" w="43" h="40" z="1220" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Gate" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1548821549" name="master:datalabel" x="6372" y="1584" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Detect" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="411548610" name="" x="6372" y="1584" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="436435446" name="master:pgb" x="6462" y="1584" w="55" h="40" z="1190" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Detect" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="263796847" name="master:datalabel" x="6372" y="1692" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Pickup" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1466796640" name="" x="6372" y="1692" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="841274118" name="master:pgb" x="6462" y="1692" w="52" h="40" z="1170" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pickup" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1179450413" name="master:datalabel" x="6372" y="1800" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Recovery" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692438647" name="" x="6372" y="1800" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1382048318" name="master:pgb" x="6462" y="1800" w="67" h="40" z="1140" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Recovery" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1147478990" name="master:datalabel" x="6372" y="1908" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Reclose" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="832155887" name="" x="6372" y="1908" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1648615219" name="master:pgb" x="6462" y="1908" w="58" h="40" z="1110" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Reclose" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2063002791" name="master:datalabel" x="6372" y="2016" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EnergyTrip" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1964476970" name="" x="6372" y="2016" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="633018644" name="master:pgb" x="6462" y="2016" w="76" h="40" z="1090" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EnergyTrip" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1218105009" name="master:datalabel" x="6372" y="2124" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMS1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1498634641" name="" x="6372" y="2124" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="929031341" name="master:pgb" x="6462" y="2124" w="47" h="40" z="1070" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="RMS1" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="978080787" name="master:datalabel" x="6372" y="2232" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMS2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1975185035" name="" x="6372" y="2232" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1790835090" name="master:pgb" x="6462" y="2232" w="47" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="RMS2" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="498459790" name="master:datalabel" x="6372" y="2340" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="RMSF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2080631381" name="" x="6372" y="2340" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1102107721" name="master:pgb" x="6462" y="2340" w="46" h="40" z="1020" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="RMSF" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1906570542" name="master:datalabel" x="6372" y="2448" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Imax" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="696878356" name="" x="6372" y="2448" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="1515218721" name="master:pgb" x="6462" y="2448" w="43" h="40" z="990" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Imax" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="43918835" name="master:datalabel" x="6372" y="2556" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vmax" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1457406488" name="" x="6372" y="2556" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="349670927" name="master:pgb" x="6462" y="2556" w="47" h="40" z="960" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vmax" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="380166329" name="master:datalabel" x="6372" y="2664" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ValveOn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1424482096" name="" x="6372" y="2664" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="377907279" name="master:pgb" x="6462" y="2664" w="62" h="40" z="940" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ValveOn" />
            <param name="Group" value="SCCL" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="state" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="150" />
            <param name="Min" value="-150" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2062931851" name="frame" link="-1" x="1800" y="4770" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Source 1 currents [kA]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="2062931851">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1314957650" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Source 1 currents [kA]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-35" />
              <param name="ymax" value="35" />
            </paramlist>
            <paramlist name="" link="1314957650">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1398439183" name="I1A" link="831128948" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1280178202" name="I1B" link="336567936" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="542700406" name="I1C" link="1761847874" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1358762301" name="frame" link="-1" x="1800" y="5274" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Source 2 currents [kA]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="1358762301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1391056515" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Source 2 currents [kA]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-115" />
              <param name="ymax" value="115" />
            </paramlist>
            <paramlist name="" link="1391056515">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1628884818" name="I2A" link="1351220148" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1161620435" name="I2B" link="2137314812" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="783127654" name="I2C" link="79463959" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="883823582" name="frame" link="-1" x="1800" y="5778" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Fault currents [kA]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="883823582">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="16338484" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Fault currents [kA]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-230" />
              <param name="ymax" value="230" />
            </paramlist>
            <paramlist name="" link="16338484">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2061844295" name="IFA" link="1260729240" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="428478421" name="IFB" link="1896881631" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="969217688" name="IFC" link="1158019170" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="306178825" name="frame" link="-1" x="1800" y="6282" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Sliding RMS including DC offset [kA]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="306178825">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="870589647" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Sliding RMS including DC offset [kA]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-5" />
              <param name="ymax" value="130" />
            </paramlist>
            <paramlist name="" link="870589647">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="560393268" name="RMS1" link="929031341" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1353072942" name="RMS2" link="1790835090" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1920859864" name="RMSF" link="1102107721" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="53744329" name="frame" link="-1" x="3240" y="4770" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Protection and recovery states" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="53744329">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1742072434" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Protection and recovery states" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist name="" link="1742072434">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="373225528" name="Detect" link="436435446" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="283807986" name="Gate" link="16192568" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="418359752" name="ValveOn" link="377907279" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="191720918" name="Recovery" link="1382048318" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="244474421" name="Reclose" link="1648615219" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="144582663" name="FeederOpen" link="53695246" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1426865863" name="frame" link="-1" x="3240" y="5274" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Phase A current path [kA]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="1426865863">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="120510614" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Phase A current path [kA]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-35" />
              <param name="ymax" value="35" />
            </paramlist>
            <paramlist name="" link="120510614">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1000207491" name="I1A" link="831128948" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1410389793" name="ICA" link="30575100" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="67395392" name="IVA" link="2117647349" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1223161897" name="IMA" link="700896004" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="434389745" name="frame" link="-1" x="3240" y="5778" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="Capacitor voltages [kV]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="434389745">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1772200937" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="Capacitor voltages [kV]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="-3" />
              <param name="ymax" value="3" />
            </paramlist>
            <paramlist name="" link="1772200937">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2138900834" name="VCA" link="84819455" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="721973183" name="VCB" link="1219294215" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1395940846" name="VCC" link="203846130" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="633957050" name="frame" link="-1" x="3240" y="6282" w="1368" h="450">
          <paramlist link="-1">
            <param name="title" value="MOV energy [kJ]" />
            <param name="markers" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="Time [s]" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="XLabel" value="Time [s]" />
            <param name="Pan" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="xmin" value="0.48" />
            <param name="xmax" value="1.5" />
          </paramlist>
          <paramlist name="" link="633957050">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1466453678" link="-1">
            <paramlist link="-1">
              <param name="glyphs" value="false" />
              <param name="grid" value="false" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
              <param name="ticks" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
              <param name="title" value="MOV energy [kJ]" />
              <param name="manualscale" value="true" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="autoframe" value="10" />
              <param name="units" value="" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="ymin" value="0" />
              <param name="ymax" value="0.08" />
            </paramlist>
            <paramlist name="" link="1466453678">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1134447816" name="EMA" link="1865239465" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="20803587" name="EMB" link="1401676432" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="875180855" name="EMC" link="764630306" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="382724083" name="" x="2340" y="720" w="28" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="18" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1188664072" name="" x="2376" y="720" w="28" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1593474702" name="" x="2340" y="1980" w="28" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="18" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1381160015" name="" x="2376" y="1980" w="28" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="25809151" name="" x="2340" y="3240" w="28" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="18" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="484776176" name="" x="2376" y="3240" w="28" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-18" y="-108" />
        </Wire>
        <User classid="UserCmp" id="788980488" name="master:ammeter" x="936" y="720" w="44" h="28" z="50" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I1A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1086143092" name="" x="828" y="720" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="215791952" name="" x="972" y="720" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="1307026354" name="master:ammeter" x="3744" y="720" w="44" h="28" z="100" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I2A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2022095187" name="" x="3924" y="720" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1704271304" name="" x="3708" y="720" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
        <User classid="UserCmp" id="1802253222" name="master:ammeter" x="936" y="1980" w="44" h="28" z="210" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I1B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="236160043" name="" x="828" y="1980" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="161418218" name="" x="972" y="1980" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="297102514" name="master:ammeter" x="3744" y="1980" w="44" h="28" z="310" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I2B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="794262218" name="" x="3924" y="1980" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1251098320" name="" x="3708" y="1980" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
        <User classid="UserCmp" id="1136654846" name="master:ammeter" x="936" y="3240" w="44" h="28" z="560" orient="0" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I1C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1409504800" name="" x="828" y="3240" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1405441825" name="" x="972" y="3240" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="379743098" name="master:ammeter" x="3744" y="3240" w="44" h="28" z="640" orient="4" defn="master:ammeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="I2C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1994383729" name="" x="3924" y="3240" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="993016146" name="" x="3708" y="3240" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
      </schematic>
    </Definition>
  </definitions>
  <List classid="Template" />
  <List classid="Resource" />
  <hierarchy>
    <call link="1075466930" name="SCCL_C_Extended:DS" z="-1" view="false" instance="0">
      <call link="7389331" name="SCCL_C_Extended:Main" z="-1" view="true" instance="0" />
    </call>
  </hierarchy>
</project>